(* ==========================================================================
   PRG_INIT - инициализация контроллера.
   Вызывается ОДИН РАЗ по событию M8002 (начальный импульс), поэтому
   собственной защиты в коде нет.
   ========================================================================== *)
EI(TRUE);

(* --------------------------------------------------------------------------
   Параметры ПИД-регулятора КАСКАДА котлов - блок параметров R500..R528
   (29 слов, положение слова в блоке задано драйвером PID):
     R500 - время дискретизации (Ts), миллисекунды (1000 = 1 с)
     R501 - режим работы: 2#...0001 - обычный,
                  биты 4 (16) и 6 (64) включают автонастройку
     R502..R521 - коэффициенты P, I, D и остальные параметры контура.
                  Задаются оператором с панели и в программе НЕ
                  инициализируются (см. аварию 30 "нет настроек").
     R522 - верхний предел выхода, 600 = 100 %
     R523 - нижний предел выхода
     R525 - дельта автонастройки (5 = 0.5 бара)
     R526, R527 - пределы выхода во время автонастройки
     R528 - служебное слово блока ПИД
   -------------------------------------------------------------------------- *)
R500 := 1000; (* Период дискретизации ПИД 1 с (единица - мс) *)
R501 := 2#0000_0000_0000_0001; (* Heating mode *)
R522 := 600; (* Output max 100% *)
R523 := 0; (* Output min *)
R525 := 5; (* Delta for Autotune 0.5 bar *)
R526 := R522; (* Autotune output upper value *)
R527 := 0; (* Autotune output lower value *)

(* --------------------------------------------------------------------------
   Параметры ПИД-регулятора 3-ходового клапана ГВС - блок R600..R628.
   Смысл слов тот же, что и в блоке R500..R528. Выход 0..1000 (0..100.0 %).
   -------------------------------------------------------------------------- *)
R600 := 1000; (* Период дискретизации ПИД 1 с (единица - мс) *)
R601 := 2#0000_0000_0000_0001; (* Heating mode *)
R622 := 1000; (* Output max 100% *)
R623 := 0; (* Output min *)
R625 := 5; (* Delta for Autotune 0.5 bar *)
R626 := R622; (* Autotune output upper value *)
R627 := 0; (* Autotune output lower value *)

(* Количество аварий задаётся константой c_AM_ALARMS_NUM в GVL.csv (35, т.е.
   аварии 0..35). Раньше здесь было присваивание AM_ALARMS_NUM := 34 -
   границу массива AM_ALARMS в теле программы менять нельзя.
   AM_D_START - адрес начала энергонезависимой области менеджера тревог,
   задан настройкой библиотеки. *)

(* --------------------------------------------------------------------------
   Пределы шкал аналоговых входов (0.1 бара). Если оператор не ввёл значение
   (0), подставляется 16.0 бара.
   -------------------------------------------------------------------------- *)
MOV(Max_P2 = 0, 160, Max_P2);
MOV(Max_P3 = 0, 160, Max_P3);
MOV(Max_P1 = 0, 160, Max_P1);
MOV(Max_P_SOTo = 0, 160, Max_P_SOTo);
MOV(Max_P_SOFrom = 0, 160, Max_P_SOFrom);
MOV(Max_P_GVSTo = 0, 160, Max_P_GVSTo);
MOV(Max_P_GVSFrom = 0, 160, Max_P_GVSFrom);
MOV(Max_P_Set = 0, 160, Max_P_Set);
MOV(Max_P_GAZ = 0, 160, Max_P_GAZ);

(* --------------------------------------------------------------------------
   УСТАВКИ ПО УМОЛЧАНИЮ.
   Записываются в том же стиле, что и пределы шкал датчиков выше: 0 в уставке
   означает "не введена", и подставляется значение по умолчанию. Любое
   ненулевое значение, введённое оператором с панели, сохраняется при
   перезапуске (PRG_INIT работает по M8002, то есть при каждом включении).
   Поэтому 0 не является допустимым значением ни для одной из этих уставок.
   ВНИМАНИЕ: значения ориентировочные, перед пуском проверить на объекте.
   Давления - в 0.1 бара (как показания AI_P*), SV_MaxFillTime - секунды.
   -------------------------------------------------------------------------- *)
(* Период проверки каскада, секунд (кратен дискретизации ПИД R500 = 1 с) *)
MOV(SV_HowOftenToCheck = 0, 30, SV_HowOftenToCheck);
(* Гистерезис добавления ступени, в единицах выхода ПИД (30 = 5 % от 600) *)
MOV(SV_StageHyst = 0, 30, SV_StageHyst);

(* Защиты по температуре, °C *)
MOV(SV_MaxTemperatureHeater = 0, 90, SV_MaxTemperatureHeater);
MOV(SV_MaxTemperatureColector = 0, 95, SV_MaxTemperatureColector);
MOV(SV_TLimit = 0, 5, SV_TLimit);

(* Защиты по давлению, 0.1 бара *)
MOV(SV_MaxPressure = 0, 40, SV_MaxPressure);
MOV(SV_MinPressure = 0, 10, SV_MinPressure);
MOV(SV_SetMinPressure = 0, 20, SV_SetMinPressure);
MOV(SV_PresFilStart = 0, 15, SV_PresFilStart);
MOV(SV_PresFilStop = 0, 25, SV_PresFilStop);
MOV(SV_GasMinPressure = 0, 30, SV_GasMinPressure); (* проверить по датчику газа *)
MOV(SV_MaxFillTime = 0, 300, SV_MaxFillTime);

(* Контур ГВС и 3-ходовой клапан *)
MOV(SV_3WayTempGVS = 0, 60, SV_3WayTempGVS);
MOV(SV_3WayTempGVSDelta = 0, 5, SV_3WayTempGVSDelta);
MOV(SV_3WayMaxTemperature = 0, 75, SV_3WayMaxTemperature);
MOV(SV_3WayDelta = 0, 50, SV_3WayDelta);
MOV(SV_3WayTotalTime = 0, 120, SV_3WayTotalTime); (* проверить по паспорту клапана *)
MOV(SV_3WayLuftTime = 0, 500, SV_3WayLuftTime);
MOV(SV_3WayManualTask = 0, 500, SV_3WayManualTask);

(* Кривая погодозависимости: улица -15/-5/+5/+15 °C -> подача 78/68/58/48 °C.
   Точки обязаны идти по возрастанию улицы, иначе F_SCALE посчитает неверно.
   Нулевых значений у точек быть не может: 0 там означает "не введена",
   по нему gxNoSettings включает аварию 30, а MOV вернёт значение по
   умолчанию. Поэтому значения по умолчанию выбраны ненулевыми. *)
MOV(SV_TWeather1 = 0, -15, SV_TWeather1);
MOV(SV_TWater1 = 0, 78, SV_TWater1);
MOV(SV_TWeather2 = 0, -5, SV_TWeather2);
MOV(SV_TWater2 = 0, 68, SV_TWater2);
MOV(SV_TWeather3 = 0, 5, SV_TWeather3);
MOV(SV_TWater3 = 0, 58, SV_TWater3);
MOV(SV_TWeather4 = 0, 15, SV_TWeather4);
MOV(SV_TWater4 = 0, 48, SV_TWater4);

(* Сторожевой таймер контроллера, 500 мс *)
D8000 := 500;

(* --------------------------------------------------------------------------
   Регистры R23500.. конфигурируют режим аналоговых каналов модулей:
   0 - вход подключён к Pt100, 1 - вход 4..20 мА.
   R23500..R23509 - 10 каналов Pt100,
   R23512..R23520 - 9 каналов 4..20 мА.
   -------------------------------------------------------------------------- *)
R23500 := 0;
R23501 := 0;
R23502 := 0;
R23503 := 0;
R23504 := 0;
R23505 := 0;
R23506 := 0;
R23507 := 0;
R23508 := 0;
R23509 := 0;
(* Входы 4-20мА *)
R23512 := 1;
R23513 := 1;
R23514 := 1;
R23515 := 1;
R23516 := 1;
R23517 := 1;
R23518 := 1;
R23519 := 1;
R23520 := 1;
(* Конфигурация быстрых входов/выходов ПЛК *)
R23940 := 0;
R23941 := 0;
R23942 := 1;
R23943 := 1;

(* ==========================================================================
   ОПИСАНИЕ АВАРИЙ. Все параметры указываются явно, чтобы вставка новой
   аварии в середину списка не меняла настройки последующих.
     iProcess - группа (1/2/3 - котёл 1/2/3, 7 - насосы, 10 - общие)
     iDelay - задержка срабатывания, единицы 100 мс (20 = 2 с)
     xLatch - защёлка (сброс только оператором)
     xBuzzer - вывод на сирену
     xLock - блокировка работы каскада (группа -> fbAmBlock)
   ========================================================================== *)
fbAmInit.iSeverity := c_AM_ERROR;

(* --- Котёл 1 --------------------------------------------------------- *)
(* 0 - перегрев котла: котёл выводится из каскада *)
fbAmInit(iNum := 0, iProcess := 1, iDelay := 0,
         xLatch := 1, xBuzzer := 1, xLock := 0);
(* 1 - давление в котле выше SV_MaxPressure *)
fbAmInit(iNum := 1, iProcess := 1, iDelay := 0,
         xLatch := 0, xBuzzer := 1, xLock := 0);
(* 2 - давление в котле ниже SV_MinPressure *)
fbAmInit(iNum := 2, iProcess := 1, iDelay := 0,
         xLatch := 0, xBuzzer := 1, xLock := 0);
(* 3 - авария горелки (DI_BurnAlarm1) *)
fbAmInit(iNum := 3, iProcess := 1, iDelay := 0,
         xLatch := 1, xBuzzer := 1, xLock := 0);
(* 4 - котёл 1: пропал контакт термозащиты (X035) *)
fbAmInit(iNum := 4, iProcess := 1, iDelay := 20,
         xLatch := 1, xBuzzer := 1, xLock := 0);

(* --- Котёл 2 --------------------------------------------------------- *)
(* 5 - перегрев котла *)
fbAmInit(iNum := 5, iProcess := 2, iDelay := 0,
         xLatch := 1, xBuzzer := 1, xLock := 0);
(* 6 - давление в котле выше SV_MaxPressure *)
fbAmInit(iNum := 6, iProcess := 2, iDelay := 0,
         xLatch := 0, xBuzzer := 1, xLock := 0);
(* 7 - давление в котле ниже SV_MinPressure *)
fbAmInit(iNum := 7, iProcess := 2, iDelay := 0,
         xLatch := 0, xBuzzer := 1, xLock := 0);
(* 8 - авария горелки (DI_BurnAlarm2) *)
fbAmInit(iNum := 8, iProcess := 2, iDelay := 0,
         xLatch := 1, xBuzzer := 1, xLock := 0);
(* 9 - котёл 2: пропал контакт термозащиты (X036) *)
fbAmInit(iNum := 9, iProcess := 2, iDelay := 20,
         xLatch := 1, xBuzzer := 1, xLock := 0);

(* --- Котёл 3 --------------------------------------------------------- *)
(* 10 - перегрев котла *)
fbAmInit(iNum := 10, iProcess := 3, iDelay := 0,
         xLatch := 1, xBuzzer := 1, xLock := 0);
(* 11 - давление в котле выше SV_MaxPressure *)
fbAmInit(iNum := 11, iProcess := 3, iDelay := 0,
         xLatch := 0, xBuzzer := 1, xLock := 0);
(* 12 - давление в котле ниже SV_MinPressure *)
fbAmInit(iNum := 12, iProcess := 3, iDelay := 0,
         xLatch := 0, xBuzzer := 1, xLock := 0);
(* 13 - авария горелки (DI_BurnAlarm3) *)
fbAmInit(iNum := 13, iProcess := 3, iDelay := 0,
         xLatch := 1, xBuzzer := 1, xLock := 0);
(* 14 - котёл 3: пропал контакт термозащиты (X037) *)
fbAmInit(iNum := 14, iProcess := 3, iDelay := 20,
         xLatch := 1, xBuzzer := 1, xLock := 0);

(* --- Насосы: нет подтверждения работы (2 с) -------------------------- *)
(* 15 - насос 1 контура Т1 *)
fbAmInit(iNum := 15, iProcess := 7, iDelay := 20,
         xLatch := 1, xBuzzer := 1, xLock := 0);
(* 16 - насос 2 контура Т1 *)
fbAmInit(iNum := 16, iProcess := 7, iDelay := 20,
         xLatch := 1, xBuzzer := 1, xLock := 0);
(* 17 - насос 1 контура Т1.2 *)
fbAmInit(iNum := 17, iProcess := 7, iDelay := 20,
         xLatch := 1, xBuzzer := 1, xLock := 0);
(* 18 - насос 2 контура Т1.2 *)
fbAmInit(iNum := 18, iProcess := 7, iDelay := 20,
         xLatch := 1, xBuzzer := 1, xLock := 0);
(* 19 - насос 1 контура Т3 *)
fbAmInit(iNum := 19, iProcess := 7, iDelay := 20,
         xLatch := 1, xBuzzer := 1, xLock := 0);
(* 20 - насос 2 контура Т3 *)
fbAmInit(iNum := 20, iProcess := 7, iDelay := 20,
         xLatch := 1, xBuzzer := 1, xLock := 0);
(* 21 - насос 1 малого котлового контура *)
fbAmInit(iNum := 21, iProcess := 7, iDelay := 20,
         xLatch := 1, xBuzzer := 1, xLock := 0);
(* 22 - насос 2 малого котлового контура *)
fbAmInit(iNum := 22, iProcess := 7, iDelay := 20,
         xLatch := 1, xBuzzer := 1, xLock := 0);
(* 23 - насос 3 малого котлового контура *)
fbAmInit(iNum := 23, iProcess := 7, iDelay := 20,
         xLatch := 1, xBuzzer := 1, xLock := 0);

(* --- Общие аварии ---------------------------------------------------- *)
(* 24 - давление газа ниже SV_GasMinPressure, блокирует *)
fbAmInit(iNum := 24, iProcess := 10, iDelay := 0,
         xLatch := 0, xBuzzer := 0, xLock := 1);
(* 25 - давление подпитки ниже SV_SetMinPressure (запрет насосов) *)
fbAmInit(iNum := 25, iProcess := 10, iDelay := 0,
         xLatch := 0, xBuzzer := 0, xLock := 0);
(* 26 - нет питания ЭКМ *)
fbAmInit(iNum := 26, iProcess := 10, iDelay := 0,
         xLatch := 1, xBuzzer := 1, xLock := 1);
(* 27 - нет питания аварийной кнопки (ES) *)
fbAmInit(iNum := 27, iProcess := 10, iDelay := 0,
         xLatch := 0, xBuzzer := 1, xLock := 1);
(* 28 - нет питания РКФ *)
fbAmInit(iNum := 28, iProcess := 10, iDelay := 0,
         xLatch := 0, xBuzzer := 0, xLock := 1);
(* 29 - нет ни одного доступного котла при пуске *)
fbAmInit(iNum := 29, iProcess := 10, iDelay := 0,
         xLatch := 0, xBuzzer := 1, xLock := 1);
(* 30 - не введены настройки (gxNoSettings), блокирует *)
fbAmInit(iNum := 30, iProcess := 10, iDelay := 0,
         xLatch := 0, xBuzzer := 0, xLock := 1);
(* 31 - ни один насос не запущен, пуск котлов запрещён.
       Без защёлки, т.к. снимается сама при пуске насоса,
       но блокирующая - иначе ошибку не видно. *)
fbAmInit(iNum := 31, iProcess := 10, iDelay := 20,
         xLatch := 0, xBuzzer := 0, xLock := 1);
(* 32 - перегрев коллектора. Мягкий лимит: снимает работу ПИД,
       но не блокирует каскад *)
fbAmInit(iNum := 32, iProcess := 10, iDelay := 20,
         xLatch := 0, xBuzzer := 0, xLock := 0);
(* 33 - давление в системе выше SV_MaxPressure (запрет подпитки) *)
fbAmInit(iNum := 33, iProcess := 10, iDelay := 20,
         xLatch := 0, xBuzzer := 0, xLock := 0);
(* 34 - подпитка не набирает воду за SV_MaxFillTime *)
fbAmInit(iNum := 34, iProcess := 10, iDelay := 0,
         xLatch := 0, xBuzzer := 0, xLock := 0);
(* 35 - температура ГВС выше SV_3WayMaxTemperature *)
fbAmInit(iNum := 35, iProcess := 10, iDelay := 0,
         xLatch := 0, xBuzzer := 0, xLock := 0);
